<!DOCTYPE html>
<html lang="es">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <title>Checklist de Evaluación TIER — Data Center</title>
  <style>
    :root {
      --primary: #0f172a; --primary-light: #1e293b; --accent: #0284c7; --accent-hover: #0369a1;
      --success: #16a34a; --warning: #ea580c; --danger: #dc2626;
      --bg-main: #f8fafc; --bg-card: #fff; --text-main: #334155; --text-dark: #0f172a;
      --text-muted: #64748b; --border: #e2e8f0;
      --tier1: #64748b; --tier2: #0284c7; --tier3: #0d9488; --tier4: #7c3aed;
    }
    * { box-sizing: border-box; margin: 0; padding: 0; }
    body { font-family: 'Segoe UI', Arial, sans-serif; background: var(--bg-main); color: var(--text-main); line-height: 1.6; padding-bottom: 60px; }
    header { background: linear-gradient(135deg, var(--primary), var(--primary-light)); color: #fff; padding: 40px 24px; text-align: center; border-bottom: 5px solid var(--accent); }
    .header-container { max-width: 1200px; margin: 0 auto; }
    .institution-badge { display: inline-block; background: rgba(255,255,255,.1); padding: 6px 16px; border-radius: 20px; font-size: .85rem; text-transform: uppercase; letter-spacing: 1px; margin-bottom: 15px; border: 1px solid rgba(255,255,255,.2); }
    h1 { font-size: 2.1rem; font-weight: 700; margin-bottom: 10px; }
    .subtitle { color: #94a3b8; max-width: 720px; margin: 0 auto; }
    .container { max-width: 1100px; margin: 30px auto; padding: 0 20px; }
    .dashboard-panel, .controls-bar, .score-panel, .feedback-panel {
      background: var(--bg-card); border: 1px solid var(--border); border-radius: 16px;
      box-shadow: 0 4px 6px -1px rgba(0,0,0,.05);
    }
    .dashboard-panel { padding: 24px; margin-bottom: 24px; }
    .panel-title { font-size: 1.15rem; font-weight: 700; color: var(--text-dark); margin-bottom: 16px; border-bottom: 2px solid var(--border); padding-bottom: 10px; }
    .info-banner { background: #eff6ff; border: 1px solid #bfdbfe; border-radius: 10px; padding: 14px 18px; font-size: .9rem; color: #1e40af; margin-bottom: 18px; }
    .metrics-grid { display: grid; grid-template-columns: repeat(auto-fit, minmax(160px, 1fr)); gap: 14px; }
    .metric-card { background: var(--bg-main); border-radius: 12px; padding: 16px; border-left: 5px solid var(--accent); }
    .metric-title { font-size: .8rem; font-weight: 600; color: var(--text-muted); text-transform: uppercase; }
    .metric-value { font-size: 1.5rem; font-weight: 700; color: var(--text-dark); margin-top: 4px; }
    .controls-bar { display: flex; justify-content: space-between; flex-wrap: wrap; gap: 12px; padding: 16px 24px; margin-bottom: 24px; }
    .btn-group { display: flex; gap: 10px; flex-wrap: wrap; }
    button { padding: 10px 20px; border-radius: 8px; font-weight: 600; font-size: .95rem; cursor: pointer; border: none; }
    .btn-primary { background: var(--accent); color: #fff; }
    .btn-primary:hover { background: var(--accent-hover); }
    .btn-secondary { background: #475569; color: #fff; }
    .btn-danger { background: var(--danger); color: #fff; padding: 8px 14px; font-size: .85rem; }
    .category-tabs { display: flex; gap: 8px; overflow-x: auto; margin-bottom: 20px; padding-bottom: 6px; }
    .tab-btn { padding: 11px 20px; background: var(--bg-card); border: 1px solid var(--border); border-radius: 30px; font-weight: 600; white-space: nowrap; cursor: pointer; }
    .tab-btn.active { background: var(--text-dark); color: #fff; border-color: var(--text-dark); }
    .category-content { display: none; }
    .category-content.active { display: block; }
    .category-header { background: var(--text-dark); color: #fff; padding: 18px 22px; border-radius: 12px 12px 0 0; }
    .category-header h2 { font-size: 1.3rem; }
    .category-header p { color: #94a3b8; font-size: .9rem; }
    .questions-wrapper { background: var(--bg-card); border: 1px solid var(--border); border-top: none; border-radius: 0 0 12px 12px; }
    .question-block { padding: 20px 22px; border-bottom: 1px solid var(--border); transition: opacity .2s; }
    .question-block:last-child { border-bottom: none; }
    .question-block.disabled { opacity: .55; background: #f8fafc; }
    .question-block.disabled .question-text { color: var(--text-muted); }
    .question-block.disabled select { cursor: not-allowed; background: #e2e8f0 !important; color: #94a3b8 !important; border-color: #cbd5e1 !important; }
    .skip-notice {
      display: none; font-size: .85rem; color: #64748b; background: #f1f5f9;
      border: 1px dashed #cbd5e1; border-radius: 8px; padding: 10px 12px; margin-bottom: 10px;
    }
    .question-block.disabled .skip-notice { display: block; }
    .question-block.disabled .answer-options { display: none; }
    .question-num { font-size: .75rem; font-weight: 700; color: var(--accent); text-transform: uppercase; margin-bottom: 4px; }
    .question-text { font-weight: 700; color: var(--text-dark); font-size: 1.05rem; margin-bottom: 6px; }
    .question-hint { font-size: .85rem; color: var(--text-muted); margin-bottom: 12px; font-style: italic; }
    .answer-options { display: flex; flex-wrap: wrap; gap: 8px; }
    .answer-options select {
      min-width: 220px; max-width: 100%; flex: 1;
      padding: 10px 12px; border-radius: 8px; border: 1px solid var(--border);
      font-weight: 600; font-size: .92rem; cursor: pointer; background: #fff;
    }
    .answer-options select[data-status="none"] { color: var(--text-muted); }
    .answer-options select[data-status="answered"] { background: #eff6ff; border-color: #93c5fd; color: #1e40af; }
    .score-panel { padding: 30px; margin-top: 30px; display: grid; grid-template-columns: 1fr 1fr; gap: 28px; }
    @media (max-width: 768px) { .score-panel { grid-template-columns: 1fr; } }
    .score-result { display: flex; flex-direction: column; align-items: center; justify-content: center; text-align: center; background: linear-gradient(135deg, #f8fafc, #f1f5f9); border-radius: 12px; padding: 30px; border: 1px dashed var(--border); }
    .score-label { font-size: .95rem; font-weight: 700; text-transform: uppercase; color: var(--text-muted); letter-spacing: 1px; }
    .score-value { font-size: 2.4rem; font-weight: 800; margin: 8px 0; }
    .score-value.t0 { color: var(--danger); font-size: 1.7rem; }
    .score-value.t1 { color: var(--tier1); }
    .score-value.t2 { color: var(--tier2); }
    .score-value.t3 { color: var(--tier3); }
    .score-value.t4 { color: var(--tier4); }
    .score-message { font-size: .95rem; max-width: 400px; margin-top: 12px; }
    .qual-badge { display: inline-block; margin-top: 10px; padding: 8px 16px; border-radius: 30px; font-weight: 700; font-size: .95rem; }
    .qual-0 { background: #fee2e2; color: #991b1b; }
    .qual-1 { background: #e2e8f0; color: #334155; }
    .qual-2 { background: #dbeafe; color: #1e40af; }
    .qual-3, .qual-4 { background: #dcfce7; color: #166534; }
    .audit-summary h3 { font-size: 1.15rem; margin-bottom: 12px; color: var(--text-dark); }
    .audit-summary li { list-style: none; display: flex; justify-content: space-between; padding: 6px 0; border-bottom: 1px solid #f1f5f9; font-size: .9rem; }
    .tier-explain { margin-top: 16px; padding: 14px; background: var(--bg-main); border-radius: 10px; font-size: .88rem; }
    .tier-explain h4 { font-size: .95rem; margin-bottom: 8px; color: var(--text-dark); }
    .feedback-panel { padding: 24px; margin-top: 24px; border-left: 6px solid var(--accent); }
    .feedback-panel h3 { font-size: 1.15rem; margin-bottom: 14px; color: var(--text-dark); }
    .feedback-block { background: var(--bg-main); border: 1px solid var(--border); border-radius: 8px; padding: 16px; margin-bottom: 12px; }
    .feedback-block h4 { font-size: .95rem; color: var(--text-dark); margin-bottom: 10px; }
    .rec-item { background: #fff; border: 1px solid var(--border); border-radius: 8px; padding: 12px 14px; margin-bottom: 8px; }
    .rec-item:last-child { margin-bottom: 0; }
    .rec-title { font-weight: 700; color: var(--text-dark); font-size: .92rem; margin-bottom: 4px; }
    .rec-gap { font-size: .88rem; color: var(--danger); margin-bottom: 6px; }
    .rec-action { font-size: .88rem; color: var(--text-main); line-height: 1.5; }
    .rec-priority { display: inline-block; font-size: .72rem; font-weight: 700; text-transform: uppercase; padding: 2px 8px; border-radius: 4px; margin-bottom: 6px; }
    .rec-priority.critica { background: #fee2e2; color: #991b1b; }
    .rec-priority.alta { background: #ffedd5; color: #9a3412; }
    .rec-priority.media { background: #dbeafe; color: #1e40af; }
    footer { text-align: center; padding: 28px; color: var(--text-muted); font-size: .85rem; }
    @media print {
      .controls-bar, .category-tabs, button { display: none !important; }
      .category-content { display: block !important; margin-bottom: 30px; }
      .question-block.disabled .answer-options { display: none !important; }
    }
  </style>
</head>
<body>

<header>
  <div class="header-container">
    <div class="institution-badge">Infraestructura de TI II · FICA · UCE</div>
    <h1>Checklist de Inspección — Data Center</h1>
    <p class="subtitle">Cuestionario de levantamiento en sitio. Responda con lo que observe. La clasificación TIER se calcula al final a partir de sus respuestas.</p>
  </div>
</header>

<main class="container">

  <section class="dashboard-panel">
    <div class="panel-title">Progreso de la visita</div>
    <div class="info-banner">Responda cada pregunta según lo observado. Si una respuesta hace que la siguiente no aplique (p. ej. «No tiene generador»), esa pregunta se desactivará automáticamente.</div>
    <div class="metrics-grid">
      <div class="metric-card"><div class="metric-title">Respondidas</div><div class="metric-value" id="m-answered">0 / 0</div></div>
      <div class="metric-card"><div class="metric-title">Pendientes</div><div class="metric-value" id="m-pending" style="color:var(--warning)">0</div></div>
      <div class="metric-card"><div class="metric-title">Secciones</div><div class="metric-value" id="m-sections" style="font-size:1.2rem">0 / 6</div></div>
    </div>
  </section>

  <section class="controls-bar">
    <div class="btn-group">
      <button class="btn-primary" onclick="calcularNivelFinal()">Calcular clasificación TIER</button>
      <button class="btn-secondary" onclick="window.print()">Imprimir / PDF</button>
    </div>
    <button class="btn-danger" onclick="reiniciarChecklist()">Reiniciar</button>
  </section>

  <nav class="category-tabs" id="tabsContainer"></nav>
  <div id="questionsContainer"></div>

  <section class="score-panel">
    <div class="score-result">
      <div class="score-label">Clasificación TIER estimada</div>
      <div class="score-value t0" id="tierFinalLabel">Pendiente</div>
      <div class="qual-badge qual-0" id="qualBadge" style="display:none"></div>
      <div class="score-message" id="tierFinalMessage">Complete el cuestionario y pulse «Calcular clasificación TIER».</div>
    </div>
    <div class="audit-summary">
      <h3>Resumen</h3>
      <ul id="summaryList"></ul>
      <div class="tier-explain" id="tierExplain" style="display:none">
        <h4>¿Qué significa este nivel?</h4>
        <p id="tierExplainText"></p>
      </div>
    </div>
  </section>

  <section class="feedback-panel" id="feedbackPanel" style="display:none">
    <h3>Aspectos a mejorar para subir de nivel</h3>
    <div id="feedbackContainer"></div>
  </section>

</main>

<footer>
  Facultad de Ingeniería y Ciencias Aplicadas · UCE · Infraestructura de TI II
</footer>

<script>
const TIER_INFO = {
  0: { label: "Sin clasificación TIER", qual: "No alcanza Tier I", msg: "Faltan elementos básicos de operación (energía, climatización o conectividad mínima).", explain: "No cumple los requisitos mínimos de infraestructura básica." },
  1: { label: "TIER I", qual: "Infraestructura básica", msg: "Operación básica posible, pero sin redundancia. El mantenimiento suele requerir apagar sistemas.", explain: "Capacidad básica sin componentes redundantes. Disponibilidad ~99,671 % anual." },
  2: { label: "TIER II", qual: "Componentes redundantes", msg: "Hay respaldo en componentes críticos (UPS N+1, generador, etc.), pero una sola ruta de distribución.", explain: "Componentes N+1 pero ruta única. Disponibilidad ~99,741 % anual." },
  3: { label: "TIER III", qual: "Mantenimiento concurrente", msg: "Permite mantener cualquier componente sin detener la operación de TI.", explain: "Rutas independientes y mantenimiento concurrente. Disponibilidad ~99,982 % anual." },
  4: { label: "TIER IV", qual: "Tolerante a fallos", msg: "Arquitectura 2N con tolerancia autónoma a fallos y sitio alterno.", explain: "Fault-tolerant, 2N activo-activo. Disponibilidad ~99,995 % anual." }
};

const checklistData = [
  {
    id: "energia", name: "1. Energía", desc: "Suministro eléctrico, UPS, generadores y distribución.",
    questions: [
      { id: "e_supply", text: "¿Tiene suministro eléctrico comercial operativo?", hint: "Verificar tablero general de entrada.", type: "yesno" },
      { id: "e_ground", text: "¿Tiene puesta a tierra dedicada?", hint: "Solicitar registros de medición si existen.", type: "choice", options: [
        { value: "yes", label: "Sí, con registros o verificada" }, { value: "yes_unverified", label: "Sí, pero sin documentación" }, { value: "no", label: "No / No identificada" }
      ]},
      { id: "e_tvss", text: "¿Tiene protección contra sobretensiones (TVSS)?", hint: "Buscar módulos supresores en tableros.", type: "yesno" },
      { id: "e_ups", text: "¿Tiene sistema UPS?", hint: "Revisar cuarto o rack de UPS.", type: "yesno" },
      { id: "e_ups_redundancy", text: "¿Qué redundancia tiene la UPS?", hint: "Revisar pantalla de control o documentación.", type: "choice",
        showIf: { id: "e_ups", values: ["yes"], skipText: "No aplica: indicó que no tiene sistema UPS." }, options: [
        { value: "none", label: "Sin redundancia (un solo módulo)" }, { value: "n1", label: "N+1 (tolera falla de un módulo)" }, { value: "2n", label: "2N (cadena completamente duplicada)" }
      ]},
      { id: "e_generator", text: "¿Tiene grupo electrógeno (generador)?", hint: "Inspeccionar cuarto o área exterior.", type: "yesno" },
      { id: "e_generator_count", text: "¿Cuántos generadores tiene?", hint: "Contar unidades operativas.", type: "choice",
        showIf: { id: "e_generator", values: ["yes"], skipText: "No aplica: indicó que no tiene grupo electrógeno." }, options: [
        { value: "1", label: "1 generador" }, { value: "2", label: "2 generadores" }, { value: "3plus", label: "3 o más" }
      ]},
      { id: "e_fuel", text: "¿Autonomía de combustible del generador?", hint: "Revisar tanque y contratos de reabastecimiento.", type: "choice",
        showIf: { id: "e_generator", values: ["yes"], skipText: "No aplica: indicó que no tiene grupo electrógeno." }, options: [
        { value: "lt24", label: "Menos de 24 horas" }, { value: "24to72", label: "Entre 24 y 72 horas" }, { value: "72plus", label: "72 horas o más" }
      ]},
      { id: "e_paths", text: "¿Cuántas rutas independientes de distribución eléctrica hacia cargas críticas?", hint: "Verificar si racks tienen alimentación A y B.", type: "choice", options: [
        { value: "1", label: "1 ruta (single path)" }, { value: "2", label: "2 rutas independientes" }, { value: "2n", label: "2N activo-activo (ambas energizadas)" }
      ]},
      { id: "e_monitoring", text: "¿Qué nivel de monitoreo energético tiene?", hint: "Revisar medidores o consola de monitoreo.", type: "choice", options: [
        { value: "none", label: "Ninguno" }, { value: "basic", label: "Medidores básicos en tableros" }, { value: "advanced", label: "Monitoreo en tiempo real (DCIM/BMS)" }
      ]}
    ]
  },
  {
    id: "clima", name: "2. Climatización", desc: "Refrigeración, flujo de aire y control ambiental.",
    questions: [
      { id: "c_has", text: "¿Tiene sistema de climatización/refrigeración operativo?", hint: "Comprobar que enfría la sala.", type: "yesno" },
      { id: "c_units", text: "¿Cuántas unidades de climatización operativas hay?", hint: "Contar CRAC, splits o unidades visibles.", type: "choice",
        showIf: { id: "c_has", values: ["yes"], skipText: "No aplica: indicó que no tiene climatización operativa." }, options: [
        { value: "1", label: "1 unidad" }, { value: "2", label: "2 unidades" }, { value: "3plus", label: "3 o más" }
      ]},
      { id: "c_type", text: "¿Qué tipo de climatización utiliza?", hint: "Identificar equipos en sala.", type: "choice",
        showIf: { id: "c_has", values: ["yes"], skipText: "No aplica: indicó que no tiene climatización operativa." }, options: [
        { value: "conventional", label: "Convencional (split, AC comercial)" }, { value: "precision", label: "Precisión (CRAC / CRAH)" }
      ]},
      { id: "c_n1", text: "¿La capacidad instalada tolera la falla de una unidad (N+1)?", hint: "¿Puede apagarse una unidad sin sobrecalentar?", type: "choice",
        showIf: { id: "c_has", values: ["yes"], skipText: "No aplica: indicó que no tiene climatización operativa." }, options: [
        { value: "yes", label: "Sí" }, { value: "no", label: "No" }, { value: "unknown", label: "No se pudo verificar" }
      ]},
      { id: "c_sensors", text: "¿Tiene sensores de temperatura/humedad distribuidos?", hint: "Buscar en racks y pasillos.", type: "yesno" },
      { id: "c_containment", text: "¿Tiene confinamiento de pasillos frío/caliente?", hint: "Puertas, cortinas o contención en pasillos.", type: "choice", options: [
        { value: "none", label: "No" }, { value: "partial", label: "Parcial" }, { value: "full", label: "Completo" }
      ]},
      { id: "c_2n", text: "¿El sistema de climatización está completamente duplicado (2N)?", hint: "Plantas o chillers independientes.", type: "yesno",
        showIf: { id: "c_has", values: ["yes"], skipText: "No aplica: indicó que no tiene climatización operativa." } }
    ]
  },
  {
    id: "red", name: "3. Redes", desc: "Conectividad, proveedores y equipos de red.",
    questions: [
      { id: "n_operational", text: "¿Tiene conectividad de datos operativa?", hint: "Verificar enlaces activos.", type: "yesno" },
      { id: "n_providers", text: "¿Cuántos enlaces o proveedores de telecomunicaciones tiene?", hint: "Contar operadores o fibras de entrada.", type: "choice",
        showIf: { id: "n_operational", values: ["yes"], skipText: "No aplica: indicó que no tiene conectividad operativa." }, options: [
        { value: "1", label: "1 enlace / proveedor" }, { value: "2", label: "2 enlaces / proveedores" }, { value: "3plus", label: "3 o más" }
      ]},
      { id: "n_routes", text: "¿Las entradas de fibra llegan por rutas físicas separadas?", hint: "Preguntar por trayectorias de ductos exteriores.", type: "choice",
        showIf: { id: "n_operational", values: ["yes"], skipText: "No aplica: indicó que no tiene conectividad operativa." }, options: [
        { value: "single", label: "Una sola ruta de entrada" }, { value: "diverse", label: "Dos o más rutas diversas" }, { value: "unknown", label: "No se pudo verificar" }
      ]},
      { id: "n_core", text: "¿Tiene switches o routers centrales duplicados?", hint: "Validar par de cores con conexiones cruzadas.", type: "yesno",
        showIf: { id: "n_operational", values: ["yes"], skipText: "No aplica: indicó que no tiene conectividad operativa." } },
      { id: "n_bgp", text: "¿Tiene multihoming con BGP?", hint: "Revisar con administrador de red.", type: "yesno",
        showIf: { id: "n_operational", values: ["yes"], skipText: "No aplica: indicó que no tiene conectividad operativa." } },
      { id: "n_vrrp", text: "¿Tiene redundancia de gateway (VRRP/HSRP)?", hint: "IP virtual compartida entre routers.", type: "yesno",
        showIf: { id: "n_operational", values: ["yes"], skipText: "No aplica: indicó que no tiene conectividad operativa." } },
      { id: "n_failover", text: "¿Se ha probado failover de red sin pérdida de sesión?", hint: "Solicitar registros de pruebas.", type: "choice",
        showIf: { id: "n_operational", values: ["yes"], skipText: "No aplica: indicó que no tiene conectividad operativa." }, options: [
        { value: "yes", label: "Sí, probado" }, { value: "no", label: "No" }, { value: "unknown", label: "No se pudo verificar" }
      ]}
    ]
  },
  {
    id: "infra", name: "4. Infraestructura física", desc: "Cableado, canalizaciones y racks.",
    questions: [
      { id: "i_cabling", text: "¿En qué estado está el cableado estructurado?", hint: "Recorrer filas de racks.", type: "choice", options: [
        { value: "basic", label: "Básico / desorganizado" }, { value: "standard", label: "Organizado según norma (TIA/EIA)" }, { value: "certified", label: "Certificado con pruebas documentadas" }
      ]},
      { id: "i_labeling", text: "¿Etiquetado de cables (origen → destino)?", hint: "Tomar cables al azar.", type: "choice", options: [
        { value: "none", label: "No hay etiquetado" }, { value: "partial", label: "Parcial" }, { value: "full", label: "Completo en ambos extremos" }
      ]},
      { id: "i_separation", text: "¿Canalizaciones separadas para energía y datos?", hint: "Verificar bandejas o distancias.", type: "yesno" },
      { id: "i_2n", text: "¿Dos sistemas de canalización completamente independientes?", hint: "Trayectorias A y B físicamente separadas.", type: "yesno" }
    ]
  },
  {
    id: "seguridad", name: "5. Seguridad", desc: "Acceso físico, CCTV e incendios.",
    questions: [
      { id: "s_access", text: "¿Qué tipo de control de acceso físico tiene?", hint: "Probar acceso a sala de servidores.", type: "choice", options: [
        { value: "key", label: "Llave / candado básico" }, { value: "electronic", label: "Electrónico (tarjeta, PIN)" }, { value: "biometric", label: "Biométrico o multicapa" }
      ]},
      { id: "s_cctv", text: "¿Tiene videovigilancia (CCTV) con grabación?", hint: "Verificar cámaras y retención.", type: "yesno" },
      { id: "s_fire_detect", text: "¿Qué sistema de detección de incendios tiene?", hint: "Inspeccionar central y sensores.", type: "choice", options: [
        { value: "manual", label: "Solo extintores manuales" }, { value: "automated", label: "Detección automatizada (humo/calor)" }, { value: "vesda", label: "VESDA (detección por aspiración)" }
      ]},
      { id: "s_suppression", text: "¿Qué sistema de supresión de incendios tiene?", hint: "Revisar cilindros y boquillas.", type: "choice", options: [
        { value: "extinguisher", label: "Solo extintores" }, { value: "clean", label: "Agente limpio (FM-200, Novec, etc.)" }
      ]}
    ]
  },
  {
    id: "operacion", name: "6. Operaciones", desc: "Mantenimiento, documentación y continuidad.",
    questions: [
      { id: "o_inventory", text: "¿Tiene inventario documentado de activos?", hint: "Comparar registro con equipos físicos.", type: "yesno" },
      { id: "o_procedures", text: "¿Tiene procedimientos operativos documentados?", hint: "Solicitar SOPs o manuales de turno.", type: "yesno" },
      { id: "o_maintenance", text: "¿Se puede hacer mantenimiento sin apagar todo el data center?", hint: "Preguntar por historial de ventanas de corte.", type: "choice", options: [
        { value: "shutdown", label: "No — requiere parada total" }, { value: "partial", label: "Parcial — algunos componentes aislados" }, { value: "concurrent", label: "Concurrente — sin impacto en operación IT" }
      ]},
      { id: "o_dcim", text: "¿Tiene plataforma DCIM de monitoreo centralizado?", hint: "Revisar consola de operador.", type: "yesno" },
      { id: "o_bcp", text: "¿Tiene planes BCP/DRP con simulacros documentados?", hint: "Solicitar actas de simulacros.", type: "yesno" },
      { id: "o_autonomous", text: "¿Los sistemas conmutan automáticamente ante fallos?", hint: "Analizar lógica PLC/BMS y pruebas.", type: "choice", options: [
        { value: "yes", label: "Sí" }, { value: "no", label: "No" }, { value: "unknown", label: "No se pudo verificar" }
      ]},
      { id: "o_alternate", text: "¿Tiene sitio alterno con réplica geográfica?", hint: "Verificar segundo sitio o replicación SAN.", type: "yesno" }
    ]
  }
];

const RECOMMENDATIONS = {
  e_supply: { category: "Energía", title: "Suministro eléctrico comercial", gap: "No hay acometida eléctrica comercial operativa.", action: "Garantizar servicio eléctrico estable hacia tableros principales. Verificar capacidad kVA contratada frente a carga IT + infraestructura. Documentar contrato con la utility.", priority: "critica", forTier: 1 },
  e_ups: { category: "Energía", title: "Sistema UPS", gap: "No hay UPS instalada u operativa.", action: "Instalar UPS dimensionada para carga crítica con autonomía suficiente para conmutación ordenada. Programar mantenimiento de baterías.", priority: "critica", forTier: 1 },
  e_ground: { category: "Energía", title: "Puesta a tierra", gap: "No hay puesta a tierra dedicada verificable.", action: "Implementar malla de tierra, medir resistencia (<5 Ω según norma local) y documentar resultados periódicos.", priority: "critica", forTier: 1 },
  c_has: { category: "Climatización", title: "Climatización operativa", gap: "No hay sistema de refrigeración funcional.", action: "Instalar climatización capaz de mantener 18–27 °C en entrada de racks. Dimensionar según carga térmica IT.", priority: "critica", forTier: 1 },
  n_operational: { category: "Redes", title: "Conectividad de datos", gap: "No hay conectividad de datos operativa.", action: "Restablecer enlace de telecomunicaciones hacia operador o backbone institucional. Verificar demarcación y equipos de borde.", priority: "critica", forTier: 1 },
  e_ups_n1: { category: "Energía", title: "Redundancia UPS (N+1)", gap: "La UPS no tiene redundancia de módulos.", action: "Ampliar UPS a configuración N+1 para tolerar falla de un módulo sin interrumpir carga. Revisar capacidad real vs. demanda.", priority: "alta", forTier: 2 },
  e_generator: { category: "Energía", title: "Grupo electrógeno", gap: "No hay generador de respaldo.", action: "Instalar generador diésel/gas con ATS automático. Dimensionar para carga IT + climatización. Establecer pruebas mensuales con registro.", priority: "alta", forTier: 2 },
  c_redundancy: { category: "Climatización", title: "Redundancia de refrigeración", gap: "No hay capacidad N+1 ni unidades suficientes.", action: "Añadir unidad de climatización adicional o verificar que la carga térmica se cubre con una unidad fuera de servicio.", priority: "alta", forTier: 2 },
  n_redundancy: { category: "Redes", title: "Redundancia de conectividad", gap: "Un solo proveedor/enlace y cores no duplicados.", action: "Contratar segundo enlace con ruta distinta o duplicar switches/routers centrales con conexiones cruzadas.", priority: "alta", forTier: 2 },
  s_cctv: { category: "Seguridad", title: "Videovigilancia CCTV", gap: "No hay cámaras con grabación en áreas críticas.", action: "Instalar CCTV cubriendo accesos, pasillos y cuartos técnicos. Definir retención mínima de 30 días.", priority: "alta", forTier: 2 },
  s_access: { category: "Seguridad", title: "Control de acceso electrónico", gap: "Solo hay control por llave o candado.", action: "Implementar lectores de tarjeta/PIN con registro de eventos. Restringir acceso a personal autorizado.", priority: "alta", forTier: 2 },
  s_fire_detect: { category: "Seguridad", title: "Detección de incendios", gap: "Solo hay extintores manuales, sin detección automatizada.", action: "Instalar central de alarmas con sensores de humo/calor conectados a panel de monitoreo.", priority: "alta", forTier: 2 },
  o_procedures: { category: "Operaciones", title: "Procedimientos operativos", gap: "No hay manuales ni SOPs documentados.", action: "Elaborar procedimientos de operación, turnos, escalamiento e incidentes. Mantenerlos accesibles al personal de guardia.", priority: "alta", forTier: 2 },
  o_maintenance_partial: { category: "Operaciones", title: "Mantenimiento parcial", gap: "Todo mantenimiento requiere apagar el data center.", action: "Introducir componentes redundantes (UPS N+1, climatización N+1) y procedimientos de bypass para intervenir sin parada total.", priority: "alta", forTier: 2 },
  e_paths: { category: "Energía", title: "Doble ruta eléctrica", gap: "Solo hay una ruta de distribución hacia cargas críticas.", action: "Implementar alimentación A/B desde tableros independientes hacia cada rack crítico. Separar cuartos eléctricos.", priority: "alta", forTier: 3 },
  e_gen_redundant: { category: "Energía", title: "Generadores redundantes", gap: "Solo hay un generador (punto único de falla).", action: "Instalar segundo generador en paralelo con lógica de conmutación automática. Probar escenarios de falla.", priority: "alta", forTier: 3 },
  e_monitoring: { category: "Energía", title: "Monitoreo energético avanzado", gap: "No hay monitoreo en tiempo real de parámetros eléctricos.", action: "Implementar medición por rack/zona integrada a DCIM o BMS. Monitorear kVA, FP, armónicos y tendencias.", priority: "media", forTier: 3 },
  c_precision: { category: "Climatización", title: "Climatización de precisión", gap: "Usa climatización convencional, no CRAC/CRAH.", action: "Migrar a unidades de precisión diseñadas para data center con control fino de humedad y flujo de aire.", priority: "alta", forTier: 3 },
  c_containment: { category: "Climatización", title: "Confinamiento térmico", gap: "No hay separación de pasillos frío/caliente.", action: "Instalar contención en pasillos (puertas, cortinas o techo) y blanking panels en racks para eliminar recirculación.", priority: "media", forTier: 3 },
  n_bgp: { category: "Redes", title: "Multihoming BGP", gap: "No hay enrutamiento multihomed con BGP.", action: "Contratar segundo ISP, configurar BGP con AS propio o proveedor y validar conmutación ante falla de enlace.", priority: "alta", forTier: 3 },
  n_vrrp: { category: "Redes", title: "Redundancia de gateway", gap: "No hay VRRP/HSRP en routers de borde.", action: "Configurar par de routers con IP virtual compartida y pruebas periódicas de failover.", priority: "media", forTier: 3 },
  i_cabling: { category: "Infraestructura", title: "Cableado normalizado", gap: "Cableado desorganizado o sin cumplir norma.", action: "Reorganizar según TIA/EIA-568: patch panels, organizadores, radios de curvatura y separación energía/datos.", priority: "media", forTier: 3 },
  i_separation: { category: "Infraestructura", title: "Canalizaciones separadas", gap: "Energía y datos comparten la misma canalización.", action: "Separar bandejas o mantener distancias normativas para evitar interferencia electromagnética.", priority: "media", forTier: 3 },
  s_biometric: { category: "Seguridad", title: "Acceso biométrico", gap: "No hay autenticación biométrica en zonas críticas.", action: "Implementar huella o facial en sala de servidores y cuartos eléctricos, combinado con tarjeta (doble factor).", priority: "media", forTier: 3 },
  s_suppression: { category: "Seguridad", title: "Supresión con agente limpio", gap: "Solo extintores, sin sistema de inundación.", action: "Instalar supresión con FM-200 o Novec 1230 con diseño para la sala. Coordinar con detección automatizada.", priority: "alta", forTier: 3 },
  o_maintenance_concurrent: { category: "Operaciones", title: "Mantenimiento concurrente", gap: "El mantenimiento aún afecta operación IT.", action: "Instalar bypasses en UPS, doble alimentación y procedimientos probados para retirar cualquier componente sin impacto.", priority: "alta", forTier: 3 },
  o_dcim: { category: "Operaciones", title: "Plataforma DCIM", gap: "No hay monitoreo centralizado de capacidad y ambientales.", action: "Implementar DCIM integrando energía, climatización, espacio y alarmas en consola única.", priority: "media", forTier: 3 },
  o_bcp: { category: "Operaciones", title: "Planes BCP/DRP", gap: "No hay planes de continuidad probados.", action: "Documentar BCP/DRP, definir RTO/RPO y ejecutar simulacros anuales con actas firmadas.", priority: "alta", forTier: 3 },
  e_ups_2n: { category: "Energía", title: "UPS 2N", gap: "La UPS no está en arquitectura 2N simétrica.", action: "Duplicar cadena UPS completa en cuartos separados, sin componentes compartidos. Operar ambas rutas activas.", priority: "alta", forTier: 4 },
  e_paths_2n: { category: "Energía", title: "Distribución 2N activo-activo", gap: "Las rutas eléctricas no operan en modo activo-activo.", action: "Energizar ambos caminos simultáneamente hacia cargas críticas. Evitar depender solo de STS como único respaldo.", priority: "alta", forTier: 4 },
  e_fuel: { category: "Energía", title: "Autonomía de combustible 72h", gap: "Combustible almacenado insuficiente para 72 horas.", action: "Ampliar tanques o contratos de reabastecimiento garantizado para operar generadores ≥72 h sin intervención externa.", priority: "alta", forTier: 4 },
  c_2n: { category: "Climatización", title: "Climatización 2N", gap: "No hay planta de enfriamiento completamente duplicada.", action: "Duplicar chillers, bombas y distribución en sistemas independientes sin componentes compartidos.", priority: "alta", forTier: 4 },
  n_routes: { category: "Redes", title: "Rutas de fibra diversas", gap: "Toda la fibra entra por una sola ruta física.", action: "Negociar entrada de fibra por dos trayectorias geográficamente separadas (lados opuestos del edificio/campus).", priority: "alta", forTier: 4 },
  n_failover: { category: "Redes", title: "Failover transparente", gap: "No se ha probado conmutación sin pérdida de sesión.", action: "Ejecutar pruebas documentadas de failover de enlaces, cores y gateway. Medir tiempos de conmutación.", priority: "media", forTier: 4 },
  i_2n: { category: "Infraestructura", title: "Canalización 2N", gap: "No hay dos sistemas de bandejas independientes.", action: "Instalar trayectorias A/B físicamente separadas para cableado de red y energía de respaldo.", priority: "alta", forTier: 4 },
  s_vesda: { category: "Seguridad", title: "Detección VESDA", gap: "No hay detección por aspiración de alta sensibilidad.", action: "Instalar sistema VESDA con muestreo continuo de aire para detección ultra temprana.", priority: "media", forTier: 4 },
  o_autonomous: { category: "Operaciones", title: "Conmutación autónoma", gap: "Los sistemas requieren intervención manual ante fallos.", action: "Automatizar lógica de conmutación en PLC/BMS. Probar escenarios de falla simulada sin operador presente.", priority: "alta", forTier: 4 },
  o_alternate: { category: "Operaciones", title: "Sitio alterno geográfico", gap: "No hay segundo sitio con réplica.", action: "Establecer sitio alterno con replicación de datos y procedimientos de conmutación geográfica probados.", priority: "alta", forTier: 4 }
};

function findQuestion(qid) {
  for (const cat of checklistData) {
    const q = cat.questions.find(x => x.id === qid);
    if (q) return q;
  }
  return null;
}

function getAllAnswers() {
  const answers = {};
  document.querySelectorAll("[data-qid]").forEach(el => {
    answers[el.dataset.qid] = el.value;
  });
  return answers;
}

function isQuestionEnabled(q) {
  if (!q.showIf) return true;
  const parentVal = getAllAnswers()[q.showIf.id];
  return q.showIf.values.includes(parentVal);
}

function getSkipMessage(q) {
  if (q.showIf?.skipText) return q.showIf.skipText;
  const parent = findQuestion(q.showIf.id);
  return parent ? `No aplica según su respuesta a: «${parent.text}»` : "No aplica según la respuesta anterior.";
}

function yes(v) { return v === "yes"; }

function calcularTier(a) {
  const recs = new Set();

  const t1 = yes(a.e_supply) && yes(a.c_has) && yes(a.n_operational) && a.e_ground !== "no" && yes(a.e_ups);
  if (!t1) {
    if (!yes(a.e_supply)) recs.add("e_supply");
    if (!yes(a.e_ups)) recs.add("e_ups");
    if (!yes(a.c_has)) recs.add("c_has");
    if (!yes(a.n_operational)) recs.add("n_operational");
    if (a.e_ground === "no") recs.add("e_ground");
    return { tier: 0, recs: [...recs], nextTier: 1 };
  }

  const t2 =
    (a.e_ups_redundancy === "n1" || a.e_ups_redundancy === "2n") &&
    yes(a.e_generator) &&
    (a.c_n1 === "yes" || a.c_units === "2" || a.c_units === "3plus") &&
    (a.n_providers === "2" || a.n_providers === "3plus" || yes(a.n_core)) &&
    yes(a.s_cctv) && a.s_access !== "key" && a.s_fire_detect !== "manual" &&
    yes(a.o_procedures) && a.o_maintenance !== "shutdown";

  if (!t2) {
    if (!(a.e_ups_redundancy === "n1" || a.e_ups_redundancy === "2n")) recs.add("e_ups_n1");
    if (!yes(a.e_generator)) recs.add("e_generator");
    if (!(a.c_n1 === "yes" || a.c_units === "2" || a.c_units === "3plus")) recs.add("c_redundancy");
    if (!(a.n_providers === "2" || a.n_providers === "3plus" || yes(a.n_core))) recs.add("n_redundancy");
    if (!yes(a.s_cctv)) recs.add("s_cctv");
    if (a.s_access === "key") recs.add("s_access");
    if (a.s_fire_detect === "manual") recs.add("s_fire_detect");
    if (!yes(a.o_procedures)) recs.add("o_procedures");
    if (a.o_maintenance === "shutdown") recs.add("o_maintenance_partial");
    return { tier: 1, recs: [...recs], nextTier: 2 };
  }

  const t3 =
    (a.e_paths === "2" || a.e_paths === "2n") &&
    (a.e_generator_count === "2" || a.e_generator_count === "3plus") &&
    a.e_monitoring === "advanced" && a.c_type === "precision" &&
    (a.c_containment === "partial" || a.c_containment === "full") &&
    (a.n_providers === "2" || a.n_providers === "3plus") &&
    yes(a.n_bgp) && yes(a.n_vrrp) &&
    (a.i_cabling === "standard" || a.i_cabling === "certified") &&
    yes(a.i_separation) && a.s_access === "biometric" && a.s_suppression === "clean" &&
    a.o_maintenance === "concurrent" && yes(a.o_dcim) && yes(a.o_bcp);

  if (!t3) {
    if (!(a.e_paths === "2" || a.e_paths === "2n")) recs.add("e_paths");
    if (!(a.e_generator_count === "2" || a.e_generator_count === "3plus")) recs.add("e_gen_redundant");
    if (a.e_monitoring !== "advanced") recs.add("e_monitoring");
    if (a.c_type !== "precision") recs.add("c_precision");
    if (a.c_containment === "none") recs.add("c_containment");
    if (!(a.n_providers === "2" || a.n_providers === "3plus")) recs.add("n_redundancy");
    if (!yes(a.n_bgp)) recs.add("n_bgp");
    if (!yes(a.n_vrrp)) recs.add("n_vrrp");
    if (a.i_cabling === "basic") recs.add("i_cabling");
    if (!yes(a.i_separation)) recs.add("i_separation");
    if (a.s_access !== "biometric") recs.add("s_biometric");
    if (a.s_suppression !== "clean") recs.add("s_suppression");
    if (a.o_maintenance !== "concurrent") recs.add("o_maintenance_concurrent");
    if (!yes(a.o_dcim)) recs.add("o_dcim");
    if (!yes(a.o_bcp)) recs.add("o_bcp");
    return { tier: 2, recs: [...recs], nextTier: 3 };
  }

  const t4 =
    a.e_ups_redundancy === "2n" && a.e_paths === "2n" && a.e_fuel === "72plus" &&
    yes(a.c_2n) && a.n_routes === "diverse" && a.n_failover === "yes" &&
    yes(a.i_2n) && a.s_fire_detect === "vesda" && a.o_autonomous === "yes" && yes(a.o_alternate);

  if (!t4) {
    if (a.e_ups_redundancy !== "2n") recs.add("e_ups_2n");
    if (a.e_paths !== "2n") recs.add("e_paths_2n");
    if (a.e_fuel !== "72plus") recs.add("e_fuel");
    if (!yes(a.c_2n)) recs.add("c_2n");
    if (a.n_routes !== "diverse") recs.add("n_routes");
    if (a.n_failover !== "yes") recs.add("n_failover");
    if (!yes(a.i_2n)) recs.add("i_2n");
    if (a.s_fire_detect !== "vesda") recs.add("s_vesda");
    if (a.o_autonomous !== "yes") recs.add("o_autonomous");
    if (!yes(a.o_alternate)) recs.add("o_alternate");
    return { tier: 3, recs: [...recs], nextTier: 4 };
  }

  return { tier: 4, recs: [], nextTier: 5 };
}

function getActiveQuestions() {
  const active = [];
  checklistData.forEach(cat => {
    cat.questions.forEach(q => {
      if (isQuestionEnabled(q)) active.push({ ...q, category: cat.name, catId: cat.id });
    });
  });
  return active;
}

function updateQuestionStates() {
  checklistData.forEach(cat => {
    cat.questions.forEach(q => {
      const block = document.getElementById(`q-${q.id}`);
      if (!block) return;
      const enabled = isQuestionEnabled(q);
      const sel = block.querySelector("select");
      const notice = block.querySelector(".skip-notice");

      block.classList.toggle("disabled", !enabled);
      if (notice) notice.textContent = enabled ? "" : getSkipMessage(q);

      if (sel) {
        sel.disabled = !enabled;
        if (!enabled) {
          sel.value = "";
          sel.dataset.status = "none";
        }
      }
    });
  });
  actualizarProgreso();
}

function actualizarProgreso() {
  const active = getActiveQuestions();
  const answered = active.filter(q => {
    const el = document.querySelector(`[data-qid="${q.id}"]`);
    return el && el.value !== "";
  }).length;

  document.getElementById("m-answered").innerText = `${answered} / ${active.length}`;
  document.getElementById("m-pending").innerText = active.length - answered;

  let sectionsComplete = 0;
  checklistData.forEach(cat => {
    const qs = cat.questions.filter(q => isQuestionEnabled(q));
    if (qs.length > 0 && qs.every(q => {
      const el = document.querySelector(`[data-qid="${q.id}"]`);
      return el && el.value !== "";
    })) sectionsComplete++;
  });
  document.getElementById("m-sections").innerText = `${sectionsComplete} / ${checklistData.length}`;
}

function buildFeedbackHtml(result) {
  if (result.tier === 4) {
    return `<div class="feedback-block"><p style="color:var(--success);font-weight:600;">El data center cumple los indicadores evaluados para Tier IV. Mantenga pruebas periódicas y documentación actualizada.</p></div>`;
  }

  const nextLabel = TIER_INFO[result.tier + 1].label;
  const byCategory = {};
  result.recs.forEach(id => {
    const r = RECOMMENDATIONS[id];
    if (!r) return;
    if (!byCategory[r.category]) byCategory[r.category] = [];
    byCategory[r.category].push(r);
  });

  const priorityOrder = { critica: 0, alta: 1, media: 2 };
  let html = `<p style="margin-bottom:14px;font-size:.92rem;">Para alcanzar <strong>${nextLabel}</strong>, considere las siguientes acciones (ordenadas por área):</p>`;

  Object.keys(byCategory).sort().forEach(cat => {
    const items = byCategory[cat].sort((a, b) => priorityOrder[a.priority] - priorityOrder[b.priority]);
    html += `<div class="feedback-block"><h4>${cat}</h4>`;
    items.forEach(r => {
      html += `<div class="rec-item">
        <span class="rec-priority ${r.priority}">${r.priority === "critica" ? "Crítica" : r.priority === "alta" ? "Alta" : "Media"}</span>
        <div class="rec-title">${r.title}</div>
        <div class="rec-gap">${r.gap}</div>
        <div class="rec-action"><strong>Acción recomendada:</strong> ${r.action}</div>
      </div>`;
    });
    html += `</div>`;
  });
  return html;
}

function initChecklist() {
  const tabs = document.getElementById("tabsContainer");
  const container = document.getElementById("questionsContainer");
  tabs.innerHTML = "";
  container.innerHTML = "";
  let globalNum = 0;

  checklistData.forEach((cat, idx) => {
    const btn = document.createElement("button");
    btn.className = `tab-btn${idx === 0 ? " active" : ""}`;
    btn.id = `tab-${cat.id}`;
    btn.textContent = cat.name;
    btn.onclick = () => switchTab(cat.id);
    tabs.appendChild(btn);

    const section = document.createElement("section");
    section.className = `category-content${idx === 0 ? " active" : ""}`;
    section.id = `section-${cat.id}`;

    let html = `<div class="category-header"><h2>${cat.name}</h2><p>${cat.desc}</p></div><div class="questions-wrapper">`;

    cat.questions.forEach(q => {
      globalNum++;
      let optionsHtml = q.type === "yesno"
        ? `<option value="">-- Seleccionar --</option><option value="yes">Sí</option><option value="no">No</option>`
        : `<option value="">-- Seleccionar --</option>${q.options.map(o => `<option value="${o.value}">${o.label}</option>`).join("")}`;

      html += `
        <div class="question-block" id="q-${q.id}">
          <div class="question-num">Pregunta ${globalNum}</div>
          <div class="skip-notice"></div>
          <div class="question-text">${q.text}</div>
          <div class="question-hint">${q.hint}</div>
          <div class="answer-options">
            <select data-qid="${q.id}" data-status="none"
              onchange="this.dataset.status=this.value?'answered':'none'; updateQuestionStates();">
              ${optionsHtml}
            </select>
          </div>
        </div>`;
    });

    html += "</div>";
    section.innerHTML = html;
    container.appendChild(section);
  });
  updateQuestionStates();
}

function switchTab(id) {
  document.querySelectorAll(".tab-btn").forEach(b => b.classList.remove("active"));
  document.querySelectorAll(".category-content").forEach(s => s.classList.remove("active"));
  document.getElementById(`tab-${id}`).classList.add("active");
  document.getElementById(`section-${id}`).classList.add("active");
}

function calcularNivelFinal() {
  updateQuestionStates();
  const active = getActiveQuestions();
  const pending = active.filter(q => {
    const el = document.querySelector(`[data-qid="${q.id}"]`);
    return !el || el.value === "";
  });

  if (pending.length > 0) {
    alert(`Faltan ${pending.length} pregunta(s) activa(s) por responder. Complete el cuestionario antes de calcular.`);
    return;
  }

  const answers = getAllAnswers();
  const result = calcularTier(answers);
  const info = TIER_INFO[result.tier];

  document.getElementById("tierFinalLabel").textContent = info.label;
  document.getElementById("tierFinalLabel").className = `score-value t${result.tier}`;

  const badge = document.getElementById("qualBadge");
  badge.textContent = info.qual;
  badge.className = `qual-badge qual-${result.tier}`;
  badge.style.display = "inline-block";

  document.getElementById("tierFinalMessage").textContent = info.msg;
  document.getElementById("summaryList").innerHTML = `
    <li><span>Preguntas respondidas</span><strong>${active.length}</strong></li>
    <li><span>Nivel alcanzado</span><strong>${info.label}</strong></li>
    <li><span>Objetivo siguiente</span><strong>${result.tier < 4 ? TIER_INFO[result.tier + 1].label : "Máximo alcanzado"}</strong></li>
    <li><span>Brechas detectadas</span><strong>${result.recs.length}</strong></li>
  `;

  document.getElementById("tierExplain").style.display = "block";
  document.getElementById("tierExplainText").textContent = info.explain;
  document.getElementById("feedbackContainer").innerHTML = buildFeedbackHtml(result);
  document.getElementById("feedbackPanel").style.display = "block";
  document.querySelector(".score-panel").scrollIntoView({ behavior: "smooth" });
}

function reiniciarChecklist() {
  if (confirm("¿Reiniciar todas las respuestas?")) {
    initChecklist();
    document.getElementById("tierFinalLabel").textContent = "Pendiente";
    document.getElementById("tierFinalLabel").className = "score-value t0";
    document.getElementById("qualBadge").style.display = "none";
    document.getElementById("tierFinalMessage").textContent = "Complete el cuestionario y pulse «Calcular clasificación TIER».";
    document.getElementById("tierExplain").style.display = "none";
    document.getElementById("feedbackPanel").style.display = "none";
  }
}

window.onload = initChecklist;
</script>
</body>
</html>
